# Report — 4 settembre 2026

**Periodo coperto:** 11 agosto – 1 settembre 2026 · **Zona di analisi:** NORD

*Questo ricevimento è il primo a cui partecipa anche la correlatrice: la Sezione 1 richiama in
breve la domanda di ricerca e l'impianto, così che il documento si legga senza i report
precedenti. Chi ha già il quadro può partire dalla Sezione 2.*

---

## 1. Il quadro, in breve

### La domanda

Non «quanto guadagna una batteria», ma:

> **a partire da quale capacità aggregata installata l'accumulo smette di essere price taker e
> diventa price maker**, cioè sposta i prezzi che sta sfruttando al punto da erodere il proprio
> margine?

Il mercato di riferimento è il **Mercato del Giorno Prima** (MGP) del mercato elettrico
italiano, dove ogni giorno si tiene un'asta a prezzo uniforme per ciascuna ora del giorno
successivo. Il GME pubblica **tutte le offerte presentate**, non solo i prezzi: da queste si
ricostruiscono le curve aggregate di domanda e offerta, e con esse si può chiedere che cosa
sarebbe successo al prezzo se una certa capacità di accumulo avesse partecipato all'asta.

La transizione price taker → price maker non è un punto ma un fenomeno graduale e aleatorio,
perché dipende dalla forma delle curve d'asta, che cambia ogni giorno. Va quindi caratterizzata
come **soglia stocastica**: non un valore puntuale ma una distribuzione, letta su un quantile
prudenziale e corredata di intervalli di confidenza. È il contributo rispetto al lavoro più
vicino in letteratura (Alonso-Perez e Arcos-Vargas, 2026, sul mercato spagnolo), che è
deterministico e restituisce una soglia puntuale.

### L'impianto a due fasi

Approvato al ricevimento precedente, ed è il cambiamento che ha riorientato la tesi:

* **fase 1** — si prevede il prezzo orario del giorno *D* usando solo l'informazione
  disponibile a *D−1*, e la batteria costruisce il proprio piano di carica e scarica su quei
  prezzi **previsti**;
* **fase 2** — il piano si inserisce nelle curve d'asta **reali**, si ricalcola l'equilibrio, si
  misurano il profitto effettivo e l'**erosione**.

L'erosione è la grandezza centrale: è la quota di profitto che la flotta distrugge da sé,
cioè la differenza fra il profitto calcolato lasciando i prezzi fermi (price taker) e quello
calcolato ricalcolando l'equilibrio con la batteria dentro (price maker), rapportata al primo.
**Il piano fisico è lo stesso nei due termini**: cambia solo se i prezzi si ricalcolano, quindi
l'erosione isola il puro effetto di retroazione sul prezzo.

Il punto che vale la pena fissare: **l'obiettivo della fase 1 non è prevedere bene**. È
caratterizzare l'errore e la sua propagazione. La previsione è il motore che rende la batteria
non onnisciente; l'oggetto statistico è l'errore. La previsione perfetta non si butta: resta il
limite superiore contro cui si misura tutto.

---

## 2. Lavoro svolto

Tre settimane, tre blocchi. Il lavoro è passato dalla ricostruzione — chiusa e validata — alla
parte statistica vera e propria.

### 2.1 Fase 1: il modello di previsione

Si prevedono i **prezzi ufficiali GME**, non quelli ricostruiti: è ciò che osserva un operatore
reale, e prevedere la propria ricostruzione significherebbe prevedere anche il proprio errore
di ricostruzione, che non è un fenomeno di mercato.

Serie estratta: 731 giorni, **17.544 ore**, nessun buco. Media 117,58 €/MWh, deviazione
standard 33,89, minimo 0,10, massimo 295,00.

**La specifica è stata letta dal correlogramma, non scelta.** Le due stagionalità misurate:

* **giornaliera, forte** — da 88 €/MWh alle 3-4 a 135 alle 19, ampiezza 47,8 €/MWh pari al
  **44% della media**, con doppio picco (mattutino e serale) e ventre pomeridiano;
* **settimanale, modesta** — feriali 110-113, sabato 101, domenica 97; ma tolto il profilo
  orario, il giorno della settimana spiega solo il **5,2%** della varianza residua.

La differenziazione non la decidono i test ma l'autocorrelazione:

| | ACF ai ritardi 24, 48, 72, 96, 120 |
|---|---|
| sola differenza prima | +0,62 +0,57 +0,53 +0,53 +0,52 |
| differenza prima **e** stagionale | −0,43 −0,01 −0,05 +0,00 −0,06 |

Con la sola differenza prima la stagionalità **non decade affatto**. Con anche quella
stagionale collassa e resta una sola punta negativa al ritardo 24 che taglia netto: la firma di
una media mobile stagionale di ordine 1.

Al ritardo 168 resta +0,129 — struttura settimanale residua. Non si aggiunge una seconda
stagionalità (il SARIMA ne ammette una sola, e differenziare a 168 costerebbe una settimana di
avviamento) ma **due coppie di armoniche di Fourier** più le indicatrici di sabato, domenica e
festivi italiani. Sette regressori esogeni, tutti leggibili.

Specifica adottata e **congelata**: **SARIMAX(2,1,1)(0,1,1) stagionale a 24 ore, con blocco
esogeno**.

**Un tranello evitato nella selezione dell'ordine.** Il vincitore per AIC non era convergente:
l'ottimizzatore si era fermato per esaurimento di iterazioni, non perché avesse trovato il
massimo. Un AIC non convergente non è confrontabile con uno convergente. Rilanciando con un
limite più alto converge in 55 iterazioni, cinque oltre il limite precedente, con **AIC identico
al millesimo**: la stima era già all'ottimo, mancava la conferma formale.

| Ordine | AIC | parametri | convergenza a 50 iterazioni |
|---|---|---|---|
| **(2,1,1)** | **63.572,10** | 12 | **No** → sì a 200, AIC invariato |
| (1,1,2) | 63.575,47 | 12 | Sì |
| (1,1,1) | 63.833,29 | 11 | Sì |
| (0,1,1) | 64.319,99 | 10 | Sì |

Il margine fra i primi due è di 3,37 punti su 63.572, quindi la scelta non è delicata; ciò che
il confronto dice senza ambiguità è che **la parte autoregressiva serve** (da (0,1,1) a (1,1,1)
l'AIC scende di 487 punti).

Previsione a **origine mobile** su tutto il 2024: si stima il modello sui 365 giorni precedenti,
si prevedono le 24 ore del giorno successivo, si avanza. In totale 8.784 ore, 366 giorni, 11
ristime mensili, **7 ore e 14 minuti** di calcolo.

### 2.2 Il pezzo statistico centrale: la firma dell'errore

Caratterizzazione dell'errore di previsione su sei dimensioni. Non interessa *quanto* il modello
sbagli — quello lo dice l'RMSE, **14,75 €/MWh** su prezzi che ne valgono in media 118 — ma
**come** sbaglia, perché è quella struttura che si propaga al piano della batteria. I risultati
sono nella Sezione 4.1.

### 2.3 La propagazione al piano e al risultato

366 giorni, due origini del piano a confronto sulle **stesse** curve d'asta: previsione perfetta
e previsione SARIMAX. Le due ipotesi erano state formulate **prima** di guardare i dati, come
previsioni opposte e distinguibili:

* la **contrazione dello spread** avrebbe dovuto peggiorare le cose (il modello prevede spread
  in 40-80 €/MWh contro un reale di 20-158, e li sottostima nel 65% delle giornate);
* il **vincolo di ammissibilità e l'ordinamento delle ore** avrebbero dovuto proteggere.

Il disegno le rendeva separabili: la prima lega l'efficienza allo spread, la seconda alla
correlazione di rango. **La prima è smentita, la seconda è confermata con forza** (Sezione 4.2).

### 2.4 La soglia definitiva e il confronto fra regimi di volatilità

Stima di K\* con l'infrastruttura completa — griglia di capacità a **132 punti** (passo di 1 MW
fino a 20, di 10 MW nella regione della soglia, poi progressivamente più largo fino a 6 GW),
erosione **netta** del pavimento di discretezza, intervalli di confidenza da 1.000
ricampionamenti.

Poi il confronto su **tre regimi di volatilità**: 2022 (crisi del gas, estremo), 2023 e 2024
(regimi moderati), con una sola modifica alla pipeline — finestra di stima **mobile** di 365
giorni invece che crescente, perché altrimenti gli anni non sarebbero confrontabili.

I tre anni sono **tre casi, non un campione**: con tre punti non si stima una relazione, si
osserva un ordinamento e si verifica se i meccanismi trovati su un anno reggano sugli altri. La
stocasticità della tesi resta la propagazione dell'errore *dentro* ciascun anno.

Costo: 4,72 ore il 2022, 4,34 il 2023.

### 2.5 Stesura dei capitoli

I capitoli 3 (strategia ottima) e 4 (simulazione) sono stati scritti sui risultati veri, in
quattro blocchi. La tesi è oggi a 84 pagine e compila senza errori.

---

## 3. Decisioni metodologiche adottate

| ID | Decisione | Motivazione | Impatto |
|---|---|---|---|
| **D-37** | Impianto a due fasi; il bootstrap sui giorni esce come *sorgente* dell'incertezza | L'incertezza deve venire dall'errore di previsione, non dal ricampionamento | Riorienta l'intera tesi; supera D-22 e D-26 |
| **D-38** | Nuovo parametro che separa i prezzi su cui si **pianifica** da quelli su cui si **valorizza** | Senza la separazione il profitto price taker sarebbe valorizzato ai prezzi *previsti*, cioè si misurerebbe il profitto che la batteria *crede* di fare | Additivo: con il default il comportamento è identico. Verifica su 162 confronti bit a bit |
| **D-39** | Specifica SARIMAX congelata | Cambiarla dopo invaliderebbe i tre anni già girati | Ordine ed esogene non si toccano più |
| **D-40** | Cambio ora: 24 slot in ora locale, media dell'ora ripetuta e interpolazione della mancante | La costruzione ingenua produce un istante duplicato e un buco, che il conteggio totale non rivela perché si compensano | 4 slot ricostruiti in due anni. Vale per la **sola** serie di previsione |

Due precisazioni che evitano fraintendimenti.

**Il bootstrap non è stato reintrodotto di soppiatto.** D-37 lo toglie come *sorgente*
dell'incertezza del modello; resta come *strumento inferenziale* per l'intervallo di confidenza
di K\*, che è una stima campionaria come un'altra. Sono due ruoli distinti.

**La proprietà di cancellazione dell'erosione sopravvive all'introduzione della previsione.** I
profitti price taker e price maker restano entrambi valorizzati sui prezzi ricostruiti, con e
senza accumulo: l'errore di ricostruzione entra identico nei due termini e si semplifica. La
previsione cambia *quale* piano si costruisce, non *come* lo si valorizza.

---

## 4. Che cosa dicono i dati

### 4.1 La firma dell'errore di previsione (2024)

**Non distorto, tutto dispersione.** Media 0,0148 €/MWh, test *t* su media nulla p = 0,925; il
bias massimo per ora del giorno vale 0,29 €/MWh contro una dispersione di 14,75. **Non c'è alcuna
correzione sistematica da applicare** — nessun aggiustamento del tipo «alza i picchi del tot»: si
può solo convivere con la varianza.

**L'errore segue l'ora del giorno, non l'orizzonte.** Varia di 2,4 volte fra l'ora migliore e la
peggiore: RMSE 8,22 €/MWh a mezzanotte, **19,97 alle 14**.

* correlazione con la **variabilità** del prezzo in quell'ora: **+0,931**
* correlazione con il **livello** medio del prezzo: +0,185

L'attesa di partenza — errore massimo nei picchi delle 8 e delle 19 — è per metà smentita. Il
picco serale, che è l'ora di prezzo più alto dell'anno, si prevede **meglio** del ventre
pomeridiano: è alto ma regolare, mentre il pomeriggio è mediamente basso ma erratico perché
dipende dal fotovoltaico.

**Il fatto emerso e non cercato.** L'errore standard *dichiarato* dal modello cresce monotono da
8,60 a 17,62 €/MWh, come impone la teoria: l'incertezza è funzione dell'orizzonte. Quello
*realizzato* segue invece l'ora del giorno. Le due curve si incrociano tre volte, e il rapporto
realizzato/dichiarato va da 0,60 nelle ore notturne a 1,15 alle 14. **Il modello ha una teoria
dell'errore che dipende solo dalla distanza temporale, mentre l'errore vero dipende da quale ora
si prevede.**

![Errore per ora del giorno: quello dichiarato dal modello cresce con l'orizzonte, quello realizzato segue l'ora. Le due curve si incrociano tre volte.](15_errore_orario.png)

*Avvertenza di identificazione, dichiarata*: l'origine è sempre la fine del giorno precedente,
quindi l'orizzonte coincide sempre con l'ora del giorno. Le due variabili **non sono separabili**
su questi dati. Si può però escludere il puro effetto di orizzonte, perché lo schema non è
monotono: scende dalle 3 alle 6, risale fino alle 14, ridiscende fino a mezzanotte.

**Code spesse.** Asimmetria −0,0002 (perfettamente simmetrica), **curtosi in eccesso +3,97**.

| Oltre *k* deviazioni standard | Osservato | Gaussiana | Rapporto |
|---|---|---|---|
| 1 | 23,14% | 31,73% | 0,7× |
| 3 | 1,67% | 0,27% | 6,2× |
| 4 | 0,638% | 0,006% | **101×** |
| 5 | 0,148% | ~0% | **2.581×** |

Più massa al centro *e* nelle code, meno nelle spalle. **L'1% peggiore delle ore porta il 19,0%
della somma dei quadrati; il 5% peggiore il 45,4%.**

![Forma della distribuzione dell'errore. L'istogramma da solo ingannerebbe, perché le code sono invisibili proprio dove contano; il diagramma quantile-quantile mostra la S dello scostamento agli estremi.](15_errore_forma.png)

**Memoria dentro la giornata, nessuna fra giornate.** L'ACF dei residui vale +0,849 al ritardo 1;
quella dell'errore **medio giornaliero** vale +0,034, dentro la banda. Le giornate difficili
**non** si presentano a grappoli, ma dentro una giornata l'errore è fortemente coerente — ed è il
verso peggiore per la batteria, perché un errore coerente sull'intera giornata sposta
l'*ordinamento* delle ore invece di compensarsi.

**Eteroschedasticità a U, che un coefficiente non vedeva.** Sul livello del prezzo *previsto*:

| Decile del prezzo previsto | RMSE |
|---|---|
| più basso (28–77 €/MWh) | **22,01** |
| centrali | 10,96 |
| più alto (141–215 €/MWh) | **20,63** |

L'errore raddoppia a entrambi gli estremi. La **correlazione di rango vale +0,001** (p = 0,92) e
da sola direbbe «nessuna eteroschedasticità»: cerca una relazione monotona, e qui la relazione
non lo è. *(I decili vanno costruiti sul prezzo previsto e non sul realizzato: raggruppare per il
realizzato è contaminato per costruzione, e infatti dava un bias apparente da −14,88 a +10,92 che
è quasi tutto artefatto.)*

**Il legame con la redditività.** Il RMSE giornaliero correla **+0,600** con lo spread del giorno
e **+0,638** con la volatilità, mentre col livello medio non correla affatto (+0,045, p = 0,39).
L'errore **raddoppia** nelle giornate a spread ampio, cioè proprio quelle in cui l'arbitraggio
vale di più; e nel quintile migliore il modello **sottostima lo spread di 37,58 €/MWh in media**.
Lo spread previsto vive in una fascia stretta, 40-80 €/MWh, mentre quello reale spazia da 20 a
158: il modello **contrae lo spread verso la sua media**.

![L'errore contro lo spread giornaliero. Nel pannello destro, lo spread previsto vive in una fascia stretta di 40-80 €/MWh mentre quello reale spazia da 20 a 158.](15_errore_spread.png)

### 4.2 Il risultato principale: l'arbitraggio è un problema ordinale, non cardinale

Alla luce della Sezione 4.1 ci si attendeva un danno grave. **Non accade.**

**A. I due piani si somigliano più di quanto l'errore facesse temere.** Nessuna giornata su 366
in cui la previsione faccia rinunciare a operare, e nessuna in cui faccia operare quando non
conveniva.

| | Quota |
|---|---|
| ore di **carica** azzeccate | 78,4% |
| ore di **scarica** azzeccate | 86,2% |
| ora del **minimo** indovinata esattamente | 24,6% |
| ora del **massimo** indovinata esattamente | 49,2% |

Il contrasto fra le due coppie è il punto: il modello sbaglia l'ora esatta del minimo in tre
giornate su quattro, eppure sceglie correttamente quasi quattro ore di carica su cinque. La
ragione è la **durata**: con quattro ore la batteria non opera nell'ora estrema ma su una
finestra, e le ore vicine hanno prezzi vicini. Sbagliare di un'ora costa poco.

**B. Il costo dell'incertezza è il 10,4% del profitto.** Misurato a capacità piccola, dove
l'effetto sul prezzo è trascurabile e la differenza fra i due piani è pura perdita informativa:

| | € sull'anno 2024 |
|---|---|
| profitto che la batteria **si aspettava** | 1.696.701 |
| profitto **realizzato** | 1.684.613 |
| profitto con **previsione perfetta** | 1.879.240 |

Perdita da incertezza informativa **194.627 €, il 10,4%** del limite superiore. Efficienza
informativa **89,6%**.

**Un'illusione da non riportare come risultato.** Il profitto atteso meno quello realizzato vale
in totale soli 12.088 € (+0,6%), il che farebbe pensare che la batteria sappia prevedere il
proprio guadagno. È **compensazione, non accuratezza**: giorno per giorno lo scarto ha media
assoluta relativa del **48,1%**, con il 53,3% di giornate in cui il modello si aspetta più di
quanto realizza. Sul singolo giorno la batteria si sbaglia di quasi la metà; sull'anno gli errori
si annullano.

**C. Ipotesi 1 smentita.** La correlazione fra spread ed efficienza è **+0,120** (p = 0,02):
*positiva*, non negativa. L'efficienza è più bassa nel quintile a spread **stretto** (0,838) e
resta attorno a 0,90 in tutti gli altri. La contrazione riguarda il *livello* dello spread,
mentre il piano dipende dall'*ordinamento*: nelle giornate a spread ampio il segnale è grande
rispetto all'errore, quindi l'ordinamento sopravvive anche a una previsione mediocre.

**D. Ipotesi 2 confermata.**

| L'efficienza correla con | *r* | *p* |
|---|---|---|
| **correlazione di rango** previsione/realtà | **+0,735** | 2·10⁻⁶³ |
| correlazione lineare | +0,705 | 3·10⁻⁵⁶ |
| **errore sul livello dello spread** | −0,046 | 0,38 (**non significativo**) |

**L'errore in livello è irrilevante per il risultato.** Conta solo se il modello mette le ore
nell'ordine giusto. La correlazione di rango mediana sull'anno vale **0,884**.

> **Un RMSE di 14,75 €/MWh su prezzi che ne valgono 118 costa solo il 10,4% del profitto perché
> il modello sbaglia i prezzi ma azzecca la classifica delle ore.**

Il danno vero non è dove lo si cercava. Non è sulle giornate eccezionali, che restano
riconoscibili; è sulle giornate **ordinarie**, dove il margine è sottile e basta poco a invertire
la classifica delle ore.

### 4.3 La soglia K\*, definitiva sul 2024

Erosione netta del pavimento di discretezza, quantile prudenziale 90°, intervallo di confidenza
al 90% da 1.000 ricampionamenti, griglia a 132 punti.

| Origine del piano | Soglia di erosione | **K\*** | IC 90% |
|---|---|---|---|
| previsione perfetta | 10% | **75,9 MW** | 70,5 – 81,7 |
| previsione perfetta | 20% | **173,1 MW** | 157,5 – 189,0 |
| **previsione SARIMAX** | 10% | **50,1 MW** | 43,3 – 57,5 |
| **previsione SARIMAX** | 20% | **129,3 MW** | 108,0 – 142,9 |

**Il confronto è il risultato**: la soglia scende del **34,0%** al livello del 10% e del 25,3% al
20%, e **gli intervalli di confidenza delle due varianti non si sovrappongono**, quindi la
differenza non è un artefatto campionario.

Una flotta che pianifica su previsioni realistiche diventa price maker **prima**. Lo stesso
errore che le costa il 10,4% di profitto la fa anche operare in modo meno mirato, quindi con più
effetto sul prezzo a parità di capacità installata — e lo conferma l'erosione **assoluta**, non
solo il rapporto: 7,68 M€ contro 7,46 a 400 MW.

![Erosione in funzione della capacità installata, nelle due varianti di piano. La curva da previsione sta sopra quella a previsione perfetta a ogni capacità: le quattro soglie K\* sono i punti in cui le curve del 90° percentile tagliano il 10% e il 20%.](17_curva_erosione.png)

**La verifica di non-monotonia, che era la condizione posta prima di fidarsi del numero.** La
regola del primo attraversamento presuppone che la curva erosione-capacità sia crescente; con 132
punti un sobbalzo locale poteva farla scattare in anticipo. Su 1.000 ricampionamenti e per tutte
le combinazioni: **0,0% con più di un attraversamento**, 0,0% senza attraversamento, e **scarto
fra ultimo e primo attraversamento pari a 0,00 MW** sia in media sia al massimo. Nessuna
correzione necessaria.

**Quanto pesa il pavimento di discretezza.** Le curve ricostruite sono a gradini, e questo genera
un'erosione apparente che non è effetto di mercato: la si sottrae giorno per giorno. Sottrarla
alza K\* da 33,7 a **50,1 MW**, cioè di metà. Non è un raffinamento: senza quella correzione la
soglia sarebbe sottostimata di un terzo.

### 4.4 Il confronto fra tre regimi di volatilità

| | 2022 | 2023 | 2024 |
|---|---|---|---|
| Spread infragiornaliero medio (€/MWh) | **161,71** | 78,42 | 65,51 |
| Pavimento di discretezza a 1 MW (mediana) | **2,45%** | 1,07% | 0,69% |
| RMSE della previsione (€/MWh) | **50,07** | 20,81 | 14,75 |
| Correlazione di rango mediana | 0,865 | 0,868 | 0,884 |
| Copertura degli intervalli al 90% nominale | **78,0%** | **98,2%** | 93,6% |
| **K\* previsione perfetta, soglia 10%** | **35,7** | 40,9 | **75,9** |
| **K\* da previsione, soglia 10%** | **23,2** | 30,5 | **50,1** |
| Calo di K\* dovuto alla previsione | −35,1% | −25,5% | −34,0% |
| Efficienza informativa (equipesata) | 81,8% | 87,3% | 88,8% |

**Risultato 1 — la soglia è governata dalla ripidità della curva d'offerta, non dalla volatilità
del prezzo.** L'attesa era che più volatilità significasse spread più ampi e quindi soglia più
alta. **È il contrario, e in modo netto**: il 2022 ha spread 2,5 volte il 2024 e soglia **meno
della metà**. Gli ordinamenti sono perfetti e inversi:

* per spread: 2022 > 2023 > 2024
* per K\*: 2022 < 2023 < 2024

![Il confronto fra i tre regimi. Le due grandezze sono indicizzate al 2024 per stare sullo stesso asse: al crescere del differenziale di prezzo la soglia scende, invece di salire.](19_confronto_regimi.png)

Il pavimento di discretezza funziona da **termometro della ripidità**: misura di quanto si muove
il prezzo quando si aggiunge una capacità troppo piccola per contare economicamente. Nel 2022 un
solo megawatt si sentiva quasi quattro volte più che nel 2024, perché la crisi del gas spingeva
l'equilibrio in una regione molto più ripida della curva d'offerta.

L'argomento è **algebrico e valeva a priori**: nel rapporto che definisce l'erosione il
differenziale di prezzo compare a numeratore e denominatore e si semplifica; ciò che resta è di
quanto la capacità sposta il prezzo, cioè la pendenza. Nella tesi è stato collocato nel capitolo
teorico e verificato nel capitolo dei risultati, non presentato come scoperta a posteriori.

*Limite di identificazione, dichiarato*: fra questi tre anni ampiezza e ripidità sono
perfettamente co-ordinate, e con tre punti la correlazione non separerebbe nulla comunque. È il
**meccanismo** a farlo — il pavimento misura direttamente ciò che K\* misura — non la
correlazione.

**Risultato 2 — il risultato ordinale regge fra regimi, ed è la verifica più forte disponibile.**

| | Variazione fra i tre anni |
|---|---|
| RMSE della previsione | **×3,4** (14,75 → 50,07) |
| Correlazione di rango mediana | **2,3%** (0,884 → 0,865) |

L'errore in livello cambia di un fattore tre fra i regimi; l'ordinamento delle ore quasi per
nulla. Il risultato del 2024 non era una proprietà di quell'anno.

**Un raffinamento, però**: l'efficienza non è funzione della sola mediana del rango. Il 2022 e il
2023 hanno mediana quasi identica (0,865 e 0,868) ed efficienza molto diversa (81,8% e 87,3%). A
distinguerli è la **coda bassa**: nel 2022 il decimo percentile del rango scende a 0,514 contro
0,650. Non conta solo quanto il modello azzecchi l'ordinamento di norma, ma **quante giornate lo
sbaglia in modo grave** — la stessa struttura leptocurtica vista nell'errore, letta sul rango.

**Risultato 3 — il calo di K\* non è una costante strutturale.** Con due anni sembrava esserlo
(−35,1% e −34,0%); il terzo lo smentisce (−25,5%). Sei valori fra −25,3% e −35,1%, con
un'escursione *dentro* un anno dello stesso ordine di quella *fra* anni. Va riportato come
**intervallo fra un quarto e un terzo**.

**Un effetto del disegno, non del mercato.** La copertura degli intervalli di previsione al 90%
nominale non è né stabile né monotona: 78,0% nel 2022, 98,2% nel 2023, 93,6% nel 2024. La
spiegazione è la finestra mobile: con 365 giorni **ogni modello dichiara l'incertezza dell'anno
precedente**. Il 2022, stimato su un 2021 tranquillo, è troppo sicuro; il 2023, stimato su un
2022 estremo, troppo prudente. Il dettaglio mensile lo conferma: nel 2022 la copertura passa dal
76% del primo trimestre all'89% dell'ultimo, man mano che la finestra si riempie di dati dello
stesso regime. **Non intacca le soglie**, che non usano gli intervalli, ma intacca qualunque uso
degli intervalli per dimensionare un margine di rischio.

---

## 5. Codice

Progetto completo su richiesta; qui le tre funzioni che reggono il lavoro di queste settimane.

**La separazione fra prezzi di pianificazione e prezzi di valorizzazione** (D-38), che ha reso
possibile l'intero impianto a due fasi — `src/mgp/batteria.py`:

```python
def erosione(offerte, capacita_mw, prezzi_riferimento=None, prezzi_piano=None, ...):
    """
    Erosione di profitto di una flotta di accumulo, a parita' di piano fisico.

    prezzi_riferimento : prezzi su cui si VALORIZZA il profitto price taker.
    prezzi_piano       : prezzi su cui si COSTRUISCE il piano. Con None coincide
                         con prezzi_riferimento, cioe' previsione perfetta (D-22),
                         che resta il limite superiore contro cui misurare.

    La separazione e' necessaria perche', passando le previsioni a un solo
    parametro, il piano sarebbe corretto ma il profitto price taker verrebbe
    valorizzato ai prezzi PREVISTI: si misurerebbe il profitto che la batteria
    CREDE di fare, e l'erosione non sarebbe piu' confrontabile con quella
    calcolata a previsione perfetta.
    """
```

**La costruzione dei regressori esogeni** — `src/mgp/previsione.py`. Due coppie di armoniche a
168 ore assorbono la struttura settimanale residua senza introdurre una seconda stagionalità:

```python
def regressori(indice):
    """Blocco esogeno: Fourier settimanale + calendario italiano.

    Il SARIMA ammette una sola stagionalita' e la giornaliera e' la piu' forte
    (ampiezza 44% della media). La settimanale resta come ACF +0,129 al ritardo
    168 e viene assorbita qui: differenziare a 168 costerebbe una settimana di
    avviamento a ogni ristima.
    """
    ore = (indice - indice[0]).total_seconds() / 3600.0
    X = pd.DataFrame(index=indice)
    for k in (1, 2):
        X[f"sin{k}"] = np.sin(2 * np.pi * k * ore / 168.0)
        X[f"cos{k}"] = np.cos(2 * np.pi * k * ore / 168.0)
    X["sabato"] = (indice.dayofweek == 5).astype(float)
    X["domenica"] = (indice.dayofweek == 6).astype(float)
    X["festivo"] = indice.normalize().isin(festivi(indice.year)).astype(float)
    return X
```

**La griglia delle capacità** — `src/mgp/batteria.py`. 132 punti a passo variabile: il passo di
10 MW nella regione della soglia è già cinque volte più fine dell'intervallo di confidenza di
K\*, quindi raffinare oltre misurerebbe rumore.

```python
def griglia_capacita():
    return np.concatenate([
        np.arange(1, 21, 1),        # risoluzione fine dove vive il pavimento
        np.arange(30, 401, 10),     # regione della soglia: 10 MW << IC di K*
        np.arange(425, 1001, 25),
        np.arange(1100, 6001, 100), # fino al regime di erosione oltre il 100%
    ])
```

---

## 6. Domande per il ricevimento

Sono cinque. Le prime due bloccano il capitolo 5, che è il prossimo pezzo di lavoro; la terza è
la più propriamente statistica.

### D1. Quale regime regolatorio come scenario principale? *(bloccante)*

**Problema.** Sul MGP l'energia **prelevata** per caricare non è trattata come quella **immessa**.
Nel regime *net-settled* le due sono valorizzate allo stesso prezzo all'ingrosso — è il
trattamento economicamente efficiente, perché l'accumulo non consuma energia ma la sposta nel
tempo — ma **in Italia non è disponibile per l'arbitraggio puro**: è riservato ai servizi resi al
gestore di rete. Per l'arbitraggio, sul prelievo gravano oneri di rete, oneri generali di sistema
e fiscalità.

**Alternative.** Ho introdotto il parametro *K* = prezzo del prelievo / prezzo dell'immissione,
che vale 1 nel *net-settled* e circa **2,3** nel regime vigente. Presentare come principale (a)
*K* = 1, dichiarandolo limite superiore in un regime che oggi non esiste, con *K* = 2,3 in
sensitività; oppure (b) il contrario.

**Evidenza.** Poiché l'arbitraggio consiste nel comprare e rivendere la stessa energia, un *K*
superiore a uno non riduce il margine in proporzione: lo comprime **molto più che linearmente**.
Il parametro agisce **solo** sul conto economico, mai sulla misura dell'effetto sul prezzo, che è
un fenomeno di mercato indipendente dal regime fiscale — questa separazione è garantita per
costruzione e verificata.

**Orientamento.** Propendo per (a): isola meglio il contributo di mercato della tesi, che è il
suo oggetto, e rende i risultati confrontabili con la letteratura internazionale, che assume
quasi sempre il *net-settled*. La (b) è più aderente alla realtà di un investitore italiano oggi.
**Era già stata posta l'11 agosto e non abbiamo fatto in tempo a discuterla**: ora è bloccante,
perché il capitolo 5 va riscritto e la scelta ne determina tutti i numeri.

### D2. Quale anno come principale, e come presentare gli altri due?

**Problema.** Ho tre anni completi con soglie molto diverse: K\* da previsione va da 23,2 MW
(2022) a 50,1 MW (2024).

**Alternative.** (a) 2024 come anno principale, con 2022 e 2023 come **confronto di regime** in
una sezione dedicata; (b) presentare i tre come un campione e riportare una soglia media o un
intervallo; (c) 2023 come principale, perché è il regime più «normale» dei tre.

**Evidenza.** I tre anni non sono un campione casuale ma tre casi scelti per coprire regimi
diversi: mediarli produrrebbe un numero che non descrive nessun anno. E il 2024 è il regime più
vicino a quello corrente, quindi il più rilevante per un investitore che decide oggi.

**Orientamento.** (a). Il messaggio della tesi non è «K\* vale 50 MW» ma «K\* è dell'ordine delle
decine di MW e si muove **in senso inverso** alla volatilità»: presentare i tre anni come casi
rende quel messaggio, una media lo nasconderebbe.

### D3. I residui non sono bianchi: migliorare la specifica o dichiararlo come limite?

**Problema.** L'ACF dei residui vale **+0,849 al ritardo 1** e il test di Ljung-Box rifiuta
massicciamente a 24, 48 e 168 ore. C'è segnale non sfruttato. In più il blocco esogeno è
**debolmente identificato**: i termini di Fourier a 168 ore e le indicatrici di sabato e domenica
descrivono lo stesso ciclo settimanale, e stimando da due punti di partenza diversi si ottiene la
**stessa verosimiglianza** (scarto relativo 8·10⁻⁸, quindi non due ottimi locali) ma coefficienti
esogeni diversi fino al **2,5%**.

**Alternative.** (a) Dichiararli fra i limiti e non toccare la specifica; (b) arricchire il blocco
esogeno con variabili di mercato disponibili a D−1 — carico previsto e produzione rinnovabile
prevista, pubblicati da Terna; (c) rivedere l'ordine e togliere la collinearità.

**Evidenza — ed è il punto che rende la domanda interessante.** Il risultato economico dipende
dall'**ordinamento** delle ore, non dal livello dei prezzi. Fra i tre anni l'RMSE varia di un
fattore **3,4** e la correlazione di rango mediana del **2,3%**: **migliorare l'RMSE potrebbe non
spostare quasi nulla del risultato**. E il costo non è trascurabile: cambiare la specifica invalida
i tre anni già girati, cioè circa 16 ore di calcolo, oltre a riaprire D-39.

**Orientamento.** (a), con la collinearità dichiarata come difetto di **parsimonia della
specifica** e non della conclusione. Ma è la domanda su cui vorrei di più il vostro parere: è
possibile che un lettore statistico consideri (a) una rinuncia, e la (b) sarebbe difendibile come
«il modello usa l'informazione che l'operatore ha davvero a D−1». Mi frena l'indicazione, già
ricevuta, di **non trasformare la tesi in una gara di previsione**: se la caratterizzazione
dell'errore è l'oggetto, un errore più piccolo non è di per sé un risultato migliore.

### D4. Quali capacità di scenario nel conto economico?

**Problema.** Il capitolo 5 calcola valore attuale netto, tasso interno di rendimento, tempo di
ritorno e costo livellato dell'accumulo. Vanno calcolati a qualche capacità: quale?

**Alternative.** (a) A K\* stessa (50 MW), cioè al confine della validità price taker; (b) a una
taglia di progetto realistica (100-500 MW), dichiarando che lì la flotta è già price maker; (c)
su una curva continua, con il VAN in funzione della capacità e K\* segnata sopra.

**Evidenza.** L'erosione a 400 MW vale già il 27% in mediana, e per capacità grandi supera il
100% — cioè il profitto diventa **negativo**: nessuna giornata fino a 800 MW nei test preliminari,
23 su 31 a 3.000 MW. Non è un artefatto: una flotta non coordinata annienta il differenziale che
sta sfruttando.

**Orientamento.** (c), con (a) e (b) evidenziate come punti sulla curva. La curva mostra il
fenomeno che la tesi ha misurato — la redditività che si autodistrugge — mentre due tabelle
puntuali lo nasconderebbero.

### D5. Il costo di degrado va calibrato sul contesto italiano *(ripresa)*

**Problema.** Il costo di degrado di **12 €/MWh** è ereditato dal benchmark spagnolo. Non è un
parametro secondario: entra nel piano ottimo e quindi in tutti i risultati.

**Evidenza.** Con il vincolo di durata a quattro ore, la soglia di convenienza dell'arbitraggio
misurata è **~18 €/MWh senza degrado e ~42 con degrado a 12 €/MWh** — quindi il parametro più che
raddoppia il differenziale minimo sotto il quale alla batteria non conviene operare.

**Orientamento.** In mancanza di una fonte italiana lo farò variare in sensitività, dichiarando
l'origine spagnola del valore centrale. **Domanda: conoscete una fonte italiana o europea per
calibrarlo?**

### Questioni chiuse dall'ultimo ricevimento

* **Perimetro temporale** — risolto: 2024 come anno base in regime orario, approvato; poi esteso
  a 2022 e 2023 per il confronto di regime.
* **Livello di erosione** — adottato il **10%** come principale e il **20%** in sensitività, come
  proposto. Il 5% resta inutilizzabile perché il pavimento di discretezza è comparabile alla
  soglia stessa.
* **Offerte integrative GSE** — ipotesi falsificata, questione chiusa.

---

## 7. Programma per le prossime settimane

1. **Rifare il capitolo 5 sul piano da previsione.** È l'ultimo anello mancante: oggi il capitolo
   poggia ancora sulla previsione perfetta e su un risultato preliminare di un solo mese, mentre i
   capitoli 3 e 4 hanno stabilito che il piano realistico rende il 10,4% in meno e abbassa K\* di
   un quarto-un terzo. Richiede le decisioni D1 e D4.
2. **Chiudere i segnaposto residui dei capitoli 3 e 4**, ora che il perimetro è deciso: estensione
   definitiva del campione, confronto con la letteratura sul campione definitivo, e la tabella di
   validazione, che copre ancora il solo gennaio.
3. **Bozza del capitolo 6** (conclusioni): il materiale c'è tutto.

*Le cinque figure della Sezione 4 sono riprodotte nel testo; le versioni vettoriali in PDF, più
adatte se qualcosa va ingrandito, sono in `output/figure/`.*
